<project name="GFMBESS20251112" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="farid,1755894913" />
    <param name="time_duration" value="100" />
    <param name="time_step" value="20" />
    <param name="sample_step" value="200" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="runtime.snp" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="Test1" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14207" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="Debug" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="RileyCheung, 1768287028" />
  </paramlist>
  <Layers>
    <Layer id="1409029250" classid="Layer" name="PNI" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="1610412594" />
      <ref link="2104611582" />
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1550388136" link="1325867449">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="598873633" link="56222292">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1895584295" link="120457114">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1309813393" link="846740974">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="56821023" link="808095474">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2142023216" link="1375806907">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="544569366" link="47291039">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="722315676" link="415354888">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1819339447" link="811755437">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1260958716" link="9754437">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1588183330" link="298459830">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1284141475" link="1678534054">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1926108335" link="1347354098">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1240785520" link="1930528264">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2143373619" link="792897495">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2122157336" link="33423384">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="512024684" link="14281116">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="542484387" link="2033484415">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2007319647" link="999240235">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1643613498" link="661852157">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1837457813" link="1133068375">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1781857829" link="1308853633">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="827978343" link="1435216547">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="634131550" link="2077914280">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1600361626" link="1135111266">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="801286055" link="786356729">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="417343651" link="565482803">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1095048766" link="643897798">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="556354677" link="1958897726">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="621797786" link="1257974163">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="266185629" link="217209921">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="678090512" link="1964478138">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1116940355" link="1715749738">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="143630752" link="146442005">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="633697802" link="726541314">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="581520386" link="1929005147">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1691088672" link="1571181987">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1136542320" link="1887146954">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1957163246" link="1559951270">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1459638729" link="2032873044">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="381917953" link="609547685">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="456300908" link="2123610686">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="453145643" link="1894122865">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="940091822" link="823507138">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1266866517" link="54249147">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1123707773" link="758920731">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2015611602" link="292529140">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2117475308" link="2142182263">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1916248175" link="555780732">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="160030919" link="842179487">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2039464172" link="27086684">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1221064531" link="1515962074">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1891701973" link="460266029">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="763294481" link="552745573">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="825067743" link="1760314976">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1888186190" link="1167873970">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1997211065" link="1595746833">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="285301904" link="1549512926">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="585259014" link="1978683477">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="87362462" link="1251082930">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="962372794" link="2052382211">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1781382497" link="977805902">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2051074945" link="324573365">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="128265509" link="786505297">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1759887260" link="176117028">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1380117360" link="586121741">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="291828425" link="231221929">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1003473465" link="1325684543">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="525177262" link="1563215706">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2012520384" link="19200859">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="263274437" link="53240502">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="383616793" link="1991534368">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1357926996" link="11458432">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="584830129" link="1068165534">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1694016398" link="447868399">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="204740583" link="983657302">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1166414996" link="130280101">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2147025360" link="560078470">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="46217588" link="2136273007">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2035120451" link="1077222227">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1094587403" link="1167517654">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="931575607" link="804221851">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="580780540" link="156268522">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1169856807" link="814747006">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="116655414" link="906991983">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="408346163" link="1524425488">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1438963612" link="1883418821">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1653989997" link="2021530931">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1302220474" link="671423320">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1599860568" link="585752350">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="47791922" link="1216459478">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1247405413" link="1363791242">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="929835259" link="1715917490">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1365486051" link="800830496">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="998650317" link="1110714521">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1840921482" link="679113177">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1777681908" link="406530495">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1330118738" link="1786999185">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1082217072" link="716656733">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="879693181" link="1052380405">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="724432647" link="36737121">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="61167354" link="1580019764">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="62400690" link="72089776">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="866490257" link="380467157">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="595061736" link="850895460">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="301486671" link="646841424">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1108278548" link="1871670078">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1033100332" link="1131003154">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="300765592" link="1923045696">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="851536301" link="436506039">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="893688568" link="1862155338">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="904014360" link="1094886419">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="318493008" link="511913718">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2027826929" link="729400778">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1409406274" link="868022173">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="7.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1373307752" link="211012508">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2125281666" link="520805516">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="539240408" link="1163265085">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.00015" />
        <param name="ymax" value="0.00015" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1979879435" link="443688258">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="3.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1730240844" link="418582152">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-3.0" />
        <param name="ymax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="589538712" link="423146679">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="48.0" />
        <param name="ymax" value="62.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1939264503" link="33507168">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="xmin" value="3.75" />
        <param name="xmax" value="8.75" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="416925951" link="771319944">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1520017668" link="1723857814">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1055136901" link="346053214">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.15" />
        <param name="ymax" value="0.15" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="44527273" link="544404886">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-5.0e-12" />
        <param name="ymax" value="2.5e-11" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="263058927" link="1402587696">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-5.0e-12" />
        <param name="ymax" value="2.5e-11" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1364672793" link="1418971060">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="49.85" />
        <param name="ymax" value="50.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="535739482" link="1807258006">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1825989533" link="1485607615">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1234168672" link="749378279">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1092955239" link="81065276">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1804061900" link="796048018">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="118133529" link="1766499686">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="328344116" link="1184170816">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2023158032" link="689585025">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1451599880" link="195264817">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="497945114" link="940256359">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="204930883" link="1850069201">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="488464143" link="1857578434">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1724095216" link="1762046954">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="Vphase - Bus 33A" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="21388542" link="1240622401">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="928035880" link="1325867449">
      <path>
        <ref link="69476381" />
        <ref link="1522488531" />
      </path>
      <paramlist>
        <param name="xmin" value="1.875" />
        <param name="xmax" value="4.375" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="434689915" link="846740974">
      <path>
        <ref link="69476381" />
        <ref link="1522488531" />
      </path>
      <paramlist>
        <param name="ymin" value="38.0" />
        <param name="ymax" value="52.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1142788877" link="745954371">
      <path>
        <ref link="69476381" />
        <ref link="1522488531" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2001224231" link="120457114">
      <path>
        <ref link="69476381" />
        <ref link="1522488531" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1336175011" link="1841650753">
      <path>
        <ref link="69476381" />
        <ref link="1522488531" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="950226997" link="56222292">
      <path>
        <ref link="69476381" />
        <ref link="1522488531" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1435731643" link="1193738041">
      <path>
        <ref link="69476381" />
        <ref link="1522488531" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="801680763" link="506048309">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="xmin" value="4.5" />
        <param name="xmax" value="10.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="8249544" link="1837244612">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="441831685" link="975912168">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="0.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1449903623" link="90689164">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="706394749" link="1605881802">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="0.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="430287715" link="977227061">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="49.8" />
        <param name="ymax" value="51.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1037099433" link="2032864203">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="f - grid (33kV)" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="967768014" link="2026856523">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Q - grid (+: from Thevenin source)" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1756129143" link="1914177832">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="P - grid (+: from Thevenin source)" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1433303434" link="1990965824">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="bold_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="bold_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="Current - Grid" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1559547342" link="900014905">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Vrms - Grid (33kV)" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="497667365" link="1174862393">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="bold_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="bold_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="Vphase - Grid" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1835401121" link="1062827975">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="13.5" />
        <param name="xmax" value="31.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="323513008" link="1381126939">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="48.0" />
        <param name="ymax" value="62.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="433354816" link="742080802">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1866873246" link="1852931080">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1023206524" link="868932093">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="113803838" link="1411200417">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="383940566" link="666571696">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1101254569" link="865027592">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="1.75" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1006057606" link="1140770316">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1533694534" link="2097964050">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="980431881" link="1113517559">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="355644670" link="861280802">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1255465465" link="1606409509">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1594266156" link="1327869879">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1835079752" link="243218101">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="421939832" link="1436217585">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1822344135" link="1141715170">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Vrms - BESS" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="969909908" link="1315376246">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="bold_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="bold_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="Vline - BESS" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1425874271" link="764549815">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="250768017" link="961085722">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="365238810" link="1731534404">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="bold_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="bold_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="Vphase - BESS" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1851535635" link="1884800856">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="0.000000" />
        <param name="xmax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="25136800" link="1126682854">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="307140191" link="318084095">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1545639199" link="1519508005">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="75229253" link="384770946">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1921322310" link="1501341505">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="416583916" link="1478019349">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2059725836" link="373478357">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="946638272" link="1855998155">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="74151675" link="952643168">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1460272912" link="1288951091">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="596326087" link="1311625124">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2128409869" link="1022985222">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="703282651" link="1958870398">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="70.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="880837154" link="1570881131">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1699964609" link="265934888">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1771027222" link="1839436324">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1933204989" link="2145592484">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1710923624" link="252394040">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2078352085" link="1378512471">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1666785726" link="614045379">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="480706818" link="589542997">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1000147843" link="667557363">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1809110794" link="1393411859">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1653545752" link="299535125">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="807926708" link="1918740751">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="810226994" link="592079915">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1186520552" link="181036521">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="753756254" link="866790731">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2039196656" link="1472060860">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="220078490" link="1007856759">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1790427331" link="1596744734">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="132676042" link="1790553643">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="386065144" link="73224694">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="743324141" link="1746832332">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2074808804" link="1966550217">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="85846618" link="626909155">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1737670574" link="15915715">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2078643740" link="1776415257">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="393516905" link="482052356">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1500826628" link="1282474903">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1813732025" link="785407042">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="614066447" link="1005835295">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="16480861" link="2023397743">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1132530466" link="1480231987">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1781135531" link="1365644291">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="84255942" link="800638900">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="907399499" link="796836497">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2017931271" link="1231676879">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2044053188" link="718023980">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1009534277" link="573618859">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1049258807" link="845939986">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1165226496" link="1340541935">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="355422422" link="519102814">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1299828337" link="1074718148">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="252684726" link="1746573465">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1549475335" link="2145853191">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2013131787" link="1820276045">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="898102703" link="2044280366">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1853635607" link="620520751">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="855912273" link="1085467681">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="647649135" link="232740205">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="795194825" link="331695245">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1582776277" link="1476858696">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1374059290" link="22343008">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1010803751" link="688969593">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1212032811" link="462332942">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1855971360" link="85172748">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="645288134" link="1748916885">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1841986209" link="2043631540">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="120073303" link="540327557">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="345123411" link="235219660">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1207141449" link="1900986011">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2055878283" link="731158627">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="751382326" link="740446910">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1342834234" link="1944056282">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2140494274" link="740446910">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="8.08763273395" />
        <param name="xmax" value="8.15163778268" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="77399029" link="1944056282">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.307133653928" />
        <param name="ymax" value="0.177915518825" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1598003290" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="bold_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="bold_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="ILconv" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="791591061" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1992505792" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1244185723" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1309473116" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="733812051" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="736136439" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="627909539" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="311811988" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1667812609" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1997721506" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="659588993" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2138762128" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="143729867" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="386489878" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="482117385" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1807849686" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1181000808" link="1325867449">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1004414084" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.1794871795" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="293403247" link="846740974">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1004414084" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1468933799" link="745954371">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1004414084" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="220347158" link="120457114">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1004414084" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1263566743" link="1841650753">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1004414084" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1382823584" link="56222292">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1004414084" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="1.77083333333" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1055340485" link="1193738041">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1004414084" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2147111781" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="755094531" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="279385422" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1691641969" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1737317734" link="355006778">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1489223536" link="355006778">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.25" />
        <param name="ymax" value="2.25" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="709281313" link="1212561555">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_32" value="true" />
        <param name="bold_31" value="true" />
        <param name="bold_30" value="true" />
        <param name="bold_29" value="true" />
        <param name="bold_28" value="true" />
        <param name="bold_27" value="true" />
        <param name="bold_26" value="true" />
        <param name="bold_25" value="true" />
        <param name="bold_24" value="true" />
        <param name="bold_23" value="true" />
        <param name="bold_22" value="true" />
        <param name="bold_21" value="true" />
        <param name="bold_20" value="true" />
        <param name="bold_19" value="true" />
        <param name="bold_18" value="true" />
        <param name="bold_17" value="true" />
        <param name="bold_16" value="true" />
        <param name="bold_15" value="true" />
        <param name="bold_14" value="true" />
        <param name="bold_13" value="true" />
        <param name="bold_12" value="true" />
        <param name="bold_11" value="true" />
        <param name="bold_10" value="true" />
        <param name="bold_9" value="true" />
        <param name="bold_8" value="true" />
        <param name="bold_7" value="true" />
        <param name="bold_6" value="true" />
        <param name="bold_5" value="true" />
        <param name="bold_4" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="671572544" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="926692970" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1319855543" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="70790087" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="420855941" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="267250767" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="587150874" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="279703058" link="1325867449">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="220516014" link="56222292">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="835868276" link="120457114">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="379208212" link="846740974">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1564562619" link="808095474">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="895979673" link="1375806907">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1420298788" link="47291039">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="164605994" link="415354888">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1856656111" link="811755437">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1615374495" link="9754437">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1591585679" link="298459830">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="373068044" link="1678534054">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="501233268" link="1347354098">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1172713" link="1930528264">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1663173320" link="792897495">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="941398146" link="33423384">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1170717254" link="14281116">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2143472419" link="2033484415">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1062345374" link="999240235">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="329651072" link="661852157">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1728964603" link="1133068375">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1856250817" link="1308853633">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="386461908" link="1435216547">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="545586171" link="2077914280">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1529644210" link="1135111266">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1013940289" link="786356729">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1828793361" link="1670142993">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1578286611" link="643897798">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="495223674" link="1958897726">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="883657893" link="639304130">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1080187343" link="1520254491">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="927497367" link="930605604">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1925492991" link="1283819926">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="32763149" link="1257974163">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="741047935" link="217209921">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="359862107" link="1964478138">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2057919294" link="1715749738">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="72102557" link="146442005">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2014293118" link="726541314">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="813175361" link="1929005147">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="5333754" link="1571181987">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="592187125" link="1887146954">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1189530145" link="1559951270">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1516134228" link="2032873044">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1020432009" link="609547685">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2048940193" link="2123610686">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="964248514" link="1894122865">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="565496066" link="823507138">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="799443783" link="868022173">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1076624058" link="211012508">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="880351761" link="520805516">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1112251279" link="1163265085">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1868607101" link="90450298">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1414160193" link="443688258">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1581760921" link="418582152">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="792190562" link="423146679">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="13400078" link="1133531039">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="936182534" link="33507168">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2073624829" link="771319944">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="210375106" link="1723857814">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="586079083" link="346053214">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1155214426" link="544404886">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2014155071" link="1402587696">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="387595440" link="1418971060">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2050682388" link="506048309">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="789382506" link="1837244612">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1404717260" link="975912168">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="17626282" link="90689164">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1245997410" link="1605881802">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="579904141" link="977227061">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1387524590" link="1238044788">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="71993848" link="1880779536">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="235989497" link="209399527">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1725839245" link="1099884778">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1505326240" link="1073756334">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="129505511" link="1933596240">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="984500099" link="1151312894">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="700062279" link="23574736">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="366408982" link="2023154105">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="546742824" link="1752608634">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1121530106" link="1847544210">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="597958971" link="23359020">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1049450500" link="373426501">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1538340716" link="918410513">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="51821422" link="462419700">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="128583190" link="838736866">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="432092816" link="1468753652">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="199484035" link="136622367">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="350629397" link="1292057546">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="356615288" link="1842288541">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="5163150" link="863677015">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1801785010" link="1584626861">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="406748364" link="1625253075">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1010478041" link="2063496851">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1622964470" link="946293987">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="346173963" link="1521548754">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1683808001" link="2130084318">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="205577153" link="1498320104">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1653243811" link="1257900101">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="275673451" link="1703797886">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1557297857" link="1539409249">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1278093834" link="1814302579">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2032821703" link="1883431350">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1164608859" link="380515490">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1256747085" link="1874585747">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1217504220" link="322854">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1240911822" link="763379446">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1779391423" link="280208289">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="939051220" link="207976258">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="140858472" link="307485251">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1378235682" link="1331771267">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="428701430" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="529046350" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2103967339" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1087819268" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1866557430" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1322645513" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="137006800" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1262081961" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="617127365" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1606271866" link="187313874">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1048721525" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1660004783" link="1734755868">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="active_2" value="false" />
        <param name="visible_2" value="true" />
        <param name="bold_2" value="true" />
        <param name="style_2" value="false" />
        <param name="active_3" value="false" />
        <param name="visible_3" value="true" />
        <param name="bold_3" value="true" />
        <param name="style_3" value="false" />
        <param name="count" value="3" />
        <param name="name" value="IabcN" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="997308453" link="67766371">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.0747445255474" />
        <param name="ymax" value="0.0750364963504" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1051154535" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1785151746" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1695946243" link="2035718225">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1320231893" link="249918187">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="8435688" link="752102461">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="633258529" link="215656567">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1298028813" link="1983373205">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="673675178" link="137373250">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="651806548" link="1839366210">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2090322963" link="1490793135">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="595029906" link="275656942">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="886518247" link="1974099018">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="307238920" link="1593134362">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="979654949" link="549483650">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1956068573" link="1251090358">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="442594520" link="2080333122">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="221778280" link="1973333974">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2021244929" link="1668971680">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1832372657" link="1814380091">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2111054846" link="1659080523">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="842193274" link="1374537272">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="665724145" link="1808776614">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="916268641" link="667183636">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="346104105" link="754774689">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="841944178" link="789984062">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1155597470" link="536579109">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="273024359" link="1906587066">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="563326782" link="1419900361">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="531927204" link="1867599871">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="553493100" link="647830528">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="857797133" link="654505307">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="16072146" link="1084678092">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2021682178" link="1249147248">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1609091363" link="1697053981">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1594330989" link="1953465438">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1696681037" link="505014262">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1410509978" link="654505307">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="836597843" link="505014262">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.730158730159" />
        <param name="ymax" value="1.55555555556" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1608258143" link="1581805854">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="465162310" link="820007747">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1132557801" link="1953465438">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="0.6" />
        <param name="ymax" value="1.11111111111" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="941137321" link="1699067934">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1560218641" link="452197971">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1958274208" link="1697053981">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="1.5873015873" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="985830502" link="1960554120">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1521776412" link="1249147248">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1508328915" link="362686622">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1297165632" link="1084678092">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.08" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="728957628" link="1674327833">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1144806728" link="1629468036">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2049076615" link="789984062">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1757522122" link="647830528">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="804350967" link="742305896">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="260350622" link="2017840125">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1275852508" link="523009425">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="581580613" link="559743533">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="296825200" link="1298362569">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2134693576" link="1867599871">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1781473341" link="1394844321">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1988248853" link="1951015290">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="19183204" link="1462051468">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1996077324" link="300813475">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1154139477" link="66079771">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1958099208" link="1419900361">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1731558730" link="1386537767">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1850528754" link="1158867073">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1886259705" link="1044569086">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="770373861" link="1580281526">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="508549002" link="1275618882">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1227155842" link="1906587066">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1429163049" link="1885625182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="737475543" link="536579109">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1533457655" link="472799682">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1679785693" link="549483650">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="426095143" link="754774689">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.08" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2137509481" link="781197546">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Perr" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1278027293" link="413909720">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1346136724" link="667183636">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="49.0" />
        <param name="ymax" value="51.25" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1447604518" link="579869382">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1299160738" link="213658041">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1574957872" link="1808776614">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1432772619" link="1463224998">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1252391933" link="353470702">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1779686849" link="1374537272">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1671968647" link="522288720">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="239567209" link="1674486055">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1548868339" link="194203639">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="178070472" link="1479842375">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1218464439" link="1659080523">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="825780269" link="1234828769">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="536643022" link="750845820">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="272523127" link="1814380091">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="948747640" link="369839581">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2058251959" link="169990724">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1253129734" link="984828416">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1497944321" link="1833131027">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1178477562" link="1668971680">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.4" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="994263738" link="1267989575">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="731813815" link="1515865849">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="337101400" link="1920417683">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="visible_1" value="false" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Vdref" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="807610115" link="728974693">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Vq" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2028693658" link="1973333974">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1470184444" link="2080333122">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="707747154" link="1251090358">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.8" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1476120478" link="1453544435">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="399436401" link="1810821269">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="57039059" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2030962043" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1598662691" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="378468020" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1780717470" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1214296810" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1446128375" link="2121104014">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="Vd" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="989285302" link="179709259">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="13122249" link="996687412">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1771166071" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2095576947" link="403668022">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="980483587" link="814751211">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1534826807" link="1956355471">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="613846441" link="1050092902">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="120787779" link="1590099841">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2077436911" link="454240431">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="525941743" link="878152609">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1692666311" link="889997204">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="611096170" link="1872420279">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2120468451" link="652302518">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1902752864" link="1444916872">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1136669963" link="229053323">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="69352920" link="152554536">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="972604213" link="1641814884">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1295123747" link="401168339">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="532927309" link="39488291">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1578307053" link="764424633">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="567679349" link="932618636">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2006627237" link="66977752">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="932699187" link="415388639">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1612774015" link="1871543034">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1376570643" link="1228373731">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1866666182" link="1963402419">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="392857735" link="1287883559">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1632632493" link="941464232">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="643111853" link="1114869946">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="806934295" link="1650721155">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="325448127" link="118475352">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="349070215" link="1074059278">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="985836386" link="1667711883">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1023799580" link="1431540332">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1923947891" link="1774530043">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1599136009" link="1635849702">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1764233589" link="32101748">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1840900155" link="266469693">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="869047656" link="869385992">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1887084449" link="1425105162">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2126068456" link="1774839429">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1646760693" link="759414719">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1484201209" link="1304345010">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1953195603" link="1133268480">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1639726582" link="1458783625">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="546031148" link="843554070">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="275414217" link="1897795439">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1873737969" link="1878160470">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="82425416" link="646753022">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="700121299" link="1248416767">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="518436005" link="221213236">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1533172175" link="1570452811">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1611731876" link="989361378">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="78044262" link="2080493259">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="57559222" link="521247702">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="913610165" link="1492039479">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="83436966" link="915194823">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="679321343" link="1576155370">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="124042234" link="429233843">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1484749374" link="1509607249">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="689871553" link="656841973">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="609137440" link="203065513">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1110094880" link="910802361">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="349340799" link="2050656861">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1532354417" link="905560662">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1778260138" link="1004197739">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="574525813" link="772490056">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="607357039" link="307455367">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2089042229" link="1311966916">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1766564611" link="140572688">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1997006016" link="1421798055">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="576148600" link="1001016873">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1075219977" link="794077062">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1275233361" link="1280259662">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1205762609" link="2020004397">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="474732366" link="1297470938">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="381435793" link="1052877615">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1926409522" link="388946341">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1370951372" link="948083712">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="715162366" link="2113333828">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="629339349" link="1227893134">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="405604518" link="1503556978">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1634356185" link="857002385">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1072674458" link="1974594774">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="571021558" link="2062674087">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="199644161" link="803957377">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="720512737" link="1611487218">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2056039009" link="1954667617">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="915319511" link="731469642">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="891867150" link="1298991374">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="364391271" link="116459369">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="111091410" link="17035900">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1818680817" link="1600367403">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1948533448" link="1604185057">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="184680210" link="29074717">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2087880242" link="513202416">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1557293049" link="217172406">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="754695272" link="279903511">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1749509572" link="435895058">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2078557507" link="1098034107">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1099620666" link="1688419328">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1872810268" link="1493141518">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1590587297" link="1226707774">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1618179169" link="2015520357">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="694729367" link="1564907218">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1859557174" link="1563279844">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="896892423" link="648915785">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="151256795" link="136293153">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1403627645" link="1444208296">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2135582476" link="1937581885">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1260112558" link="262427711">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="613334075" link="2132059384">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1183717618" link="1215485248">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1954871298" link="659234016">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1056969273" link="938289844">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1964244471" link="1536292595">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1365651665" link="43808017">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1646203551" link="2039082052">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2044755804" link="896173863">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1070560940" link="738731462">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1415681019" link="327398815">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="864150435" link="734438309">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="683914524" link="69718950">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1601541881" link="990462298">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1638751300" link="1806526670">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="277871049" link="65558608">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="17632199" link="987477763">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1736679296" link="1807738322">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="705973060" link="370108401">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2100779891" link="1401026166">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1216798858" link="476777670">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="586629509" link="829257803">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1442449717" link="1625140533">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="536709795" link="1634927106">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1185089948" link="465339326">
      <path>
        <ref link="69476381" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1517961714" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1392412417" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="687930851" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1461055611" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="342943010" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1885761824" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2096412655" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1830868800" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="722398380" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="854190758" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="424818563" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1093763777" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1246249142" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2035704989" link="1490793135">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1063944600" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1383698897" link="275656942">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1063944600" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1017395471" link="33199609">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1063944600" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="244784713" link="1974099018">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="95829368" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="811352491" link="1083616108">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="95829368" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="113781795" link="844879933">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="95829368" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="291347206" link="1593134362">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="95829368" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.1" />
        <param name="ymax" value="1.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1580576823" link="1293683850">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="95829368" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2098969736" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1838800493" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2036665891" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1027949896" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="43739077" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1466020478" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="535537918" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="877602000" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="78323996" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1912868782" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1308689504" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1537856705" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1816120548" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="23893356" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="759060850" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="915248363" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1861059995" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1998406787" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1844857545" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="787147087" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="900904996" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="634510575" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1673661132" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1912235765" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="938091822" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1337494914" link="1756951161">
      <path>
        <ref link="69476381" />
        <ref link="1585416183" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1788555640" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="84547013" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="936584668" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2102648238" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="972094130" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2023330403" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1750073556" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1493980421" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="965427987" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="713292185" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="980505575" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2066496313" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2137459108" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="891313323" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="911741929" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1456020853" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1058366043" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="670752431" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1230334068" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1786669498" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="389402547" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1679326096" link="654505307">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1825583671" link="505014262">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="155485670" link="1581805854">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1051379371" link="820007747">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1764148937" link="1953465438">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1352835308" link="1699067934">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1189397248" link="452197971">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1355797259" link="1697053981">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="313116210" link="1960554120">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1104713328" link="1249147248">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1361213227" link="362686622">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1680417622" link="1084678092">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="887891071" link="1674327833">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="427717692" link="1629468036">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1969776502" link="789984062">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1742485015" link="647830528">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1580910862" link="742305896">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1143437501" link="2017840125">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="569196822" link="523009425">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1665544408" link="559743533">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1009779884" link="1298362569">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1103609172" link="1867599871">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1161026546" link="1394844321">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1416610839" link="1951015290">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2037501675" link="1462051468">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="201880046" link="300813475">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1712049533" link="66079771">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1413831661" link="1419900361">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2123175252" link="1386537767">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1982709705" link="1158867073">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1354384371" link="1044569086">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="622365223" link="1580281526">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1575919570" link="1275618882">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1341758940" link="1906587066">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1012602079" link="1885625182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="202505837" link="536579109">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="420312793" link="472799682">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="575071321" link="549483650">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1460203608" link="754774689">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="227085015" link="403668022">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1532797361" link="781197546">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2103730198" link="413909720">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="920828577" link="667183636">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="806838035" link="579869382">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1490792190" link="213658041">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="908048338" link="1808776614">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1643608872" link="1463224998">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="741363055" link="353470702">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="106787558" link="1374537272">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="32778991" link="522288720">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="643237402" link="1674486055">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="525084896" link="194203639">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1129836971" link="1479842375">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="307875146" link="1659080523">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1268084770" link="1234828769">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="279360793" link="750845820">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1600475657" link="1814380091">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1253299493" link="369839581">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1198516214" link="169990724">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1966737059" link="984828416">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1819432765" link="1833131027">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1062624846" link="1668971680">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1024968014" link="1267989575">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="330422815" link="1515865849">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="879001695" link="1920417683">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1883104496" link="728974693">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1032452654" link="2121104014">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="825963955" link="1973333974">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="977837864" link="179709259">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1423237899" link="2080333122">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="352158232" link="996687412">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1418982961" link="1251090358">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1255365070" link="1453544435">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1283290427" link="1810821269">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1512042141" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1323109524" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="257035678" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="254824655" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="5817039" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1935676793" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1077376188" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="260726110" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="52567743" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1297599965" link="2095658541">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1760443116" link="313376325">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="14.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1627599639" link="1488506359">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.6" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="314062750" link="2038826652">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="14.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1472575762" link="1763014157">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.808080808081" />
        <param name="ymax" value="1.09090909091" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1492019839" link="1534450864">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="14.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="145998338" link="434592944">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.02" />
        <param name="ymax" value="0.12" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1731649928" link="1367677321">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1731366867" link="1207588396">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="925967984" link="1789235269">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="911589319" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1797657941" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2059767954" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="563123571" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="431767495" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="43495473" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="697211959" link="137373250">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="2017183234" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="22.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1148589378" link="1839366210">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="2017183234" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1741528194" link="2066125149">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="2017183234" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="482599178" link="654505307">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1969218152" link="505014262">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="692807467" link="1581805854">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1738452697" link="820007747">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="646201896" link="1953465438">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="398099284" link="1699067934">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1042325065" link="452197971">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2046753006" link="1697053981">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1146417197" link="1960554120">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="758172773" link="1249147248">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1875680129" link="362686622">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="590013141" link="1084678092">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="422648377" link="1674327833">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="531763118" link="1629468036">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1298819233" link="789984062">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1896190299" link="647830528">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="986973801" link="742305896">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="125137352" link="2017840125">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="304778238" link="523009425">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1481415293" link="559743533">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1906265134" link="1298362569">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1251903847" link="1867599871">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="173942595" link="1394844321">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1491011873" link="1951015290">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1326787600" link="1462051468">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1012254577" link="300813475">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1088786673" link="66079771">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="441899584" link="1419900361">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2129090899" link="1386537767">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="856436605" link="1158867073">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1737066312" link="1044569086">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="763278629" link="1580281526">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="912443139" link="1275618882">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="616361833" link="1906587066">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1269493972" link="1885625182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="331056164" link="536579109">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="208485904" link="472799682">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="139902858" link="549483650">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="304567806" link="754774689">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="684070583" link="403668022">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1594220640" link="781197546">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1200052297" link="413909720">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1404484283" link="667183636">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="825638336" link="579869382">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1107902331" link="213658041">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="499325521" link="1808776614">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="654958300" link="1463224998">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="130834828" link="353470702">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="504815431" link="1374537272">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="567096911" link="522288720">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2035021882" link="1674486055">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1154994718" link="194203639">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_8" value="false" />
        <param name="visible_7" value="false" />
        <param name="visible_6" value="false" />
        <param name="visible_5" value="false" />
        <param name="visible_4" value="false" />
        <param name="visible_3" value="false" />
        <param name="visible_2" value="false" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1332521818" link="1479842375">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="564057302" link="1659080523">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1799194386" link="1234828769">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="414205571" link="750845820">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1207599261" link="1814380091">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="507499791" link="369839581">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1120786150" link="169990724">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2146662571" link="984828416">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="269144812" link="1833131027">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="780060038" link="1668971680">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="523895918" link="1267989575">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="64106314" link="1515865849">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1540938577" link="1920417683">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1120726867" link="728974693">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1049441513" link="2121104014">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="138184199" link="1973333974">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1319101150" link="179709259">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2031416349" link="2080333122">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="456115828" link="996687412">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1048261037" link="1251090358">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="182832673" link="1453544435">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1544962853" link="1810821269">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="442016763" link="752102461">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1278826507" link="1983373205">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1401197613" link="442651654">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="578542759" link="409156808">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1052396205" link="428781814">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="184913795" link="693515963">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1861586921" link="215656567">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1679966927" link="1004583541">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="512038188" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1946203487" link="1490793135">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="2037281674" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="745756132" link="275656942">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="2037281674" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1486463338" link="33199609">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="2037281674" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="953241577" link="137373250">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="259955630" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="260757987" link="1839366210">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="259955630" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="227759463" link="2066125149">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="259955630" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1773660051" link="137373250">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="303119506" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1442899866" link="1839366210">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="303119506" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1269293726" link="2066125149">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="303119506" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="488068457" link="1974099018">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1909317674" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1428928628" link="1083616108">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1909317674" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1096284655" link="844879933">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1909317674" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1747631504" link="1593134362">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1909317674" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1397688434" link="1293683850">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
        <ref link="952269080" />
        <ref link="1909317674" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1257120925" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="913622650" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1515222832" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="130499879" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="414869026" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="720545844" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1150379637" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="546916787" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1732110827" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="617573300" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1084337550" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="931620285" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1867249576" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1296384586" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="919742335" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="307757384" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="451219687" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1598927801" link="1413915182">
      <path>
        <ref link="69476381" />
        <ref link="477036609" />
        <ref link="1672393785" />
        <ref link="102488955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_3" value="true" />
        <param name="bold_2" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition id="1561895114" classid="RowDefn" name="TL1" group="" url="" version="RowDefn" build="RowDefn" crc="127419722" key="" view="false" date="1766032264">
      <paramlist>
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User id="579443940" name="master:Line_FrePhase_Options" classid="UserCmp" x="576" y="180" w="460" h="236" z="-1" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4" disable="false">
          <paramlist crc="7117458">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="MaxRPtol" value="2.0e6" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001" />
            <param name="FEP" value="1000.0" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9" />
            <param name="ET_PE" value="1E-10" />
            <param name="MER_PE" value="2" />
            <param name="MIT_PE" value="5" />
            <param name="FDIS" value="3" />
            <param name="enablf" value="1" />
          </paramlist>
        </User>
        <User id="1316448223" name="master:Line_Ground" classid="UserCmp" x="504" y="432" w="793" h="88" z="-1" orient="0" defn="master:Line_Ground" link="-1" q="4" disable="false">
          <paramlist crc="124001165">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
            <param name="GRP" value="10" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="770368670" name="master:Line_Tower_3-Flat" x="504" y="666" w="323" h="247" z="-1" orient="0" defn="master:Line_Tower_3-Flat" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="67621108">
            <param name="X" value="0.0 [m]" />
            <param name="Y" value="30.0 [m]" />
            <param name="XC" value="10.0 [m]" />
            <param name="YG" value="10.0 [m]" />
            <param name="XG" value="10.0 [m]" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="ShuntG" value="1.0e-11 [mho/m]" />
            <param name="TName" value="3L1" />
            <param name="CName" value="chukar" />
            <param name="CDataType" value="1" />
            <param name="CLName" value="..\conductor.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.0203454 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="RadiusS" value="0.003 [m]" />
            <param name="DCResC" value="0.03206 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10.0 [m]" />
            <param name="NCondB" value="1" />
            <param name="BundSym" value="0" />
            <param name="BSP" value="0.4572 [m]" />
            <param name="SHBund" value="1" />
            <param name="NG" value="2" />
            <param name="GDataType" value="1" />
            <param name="GLName" value="..\conductor.clb" />
            <param name="GWSame" value="1" />
            <param name="ElimGW" value="1" />
            <param name="GName" value="1/2_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="RadiusG" value="0.0055245 [m]" />
            <param name="DCResG" value="2.8645 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="-0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="-0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="-0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="-0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="-0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="DS" id="1540863819" group="" url="" version="" build="" crc="8030701" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="707376430" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="69476381" name="GFMBESS20251112:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="GFMBESS20251112:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="831251402" group="" url="" version="" build="" crc="20856768" view="false" date="1768231402">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="185351523" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1551145230" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" id="1610412594" name="master:datalabel" x="270" y="1116" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="MasterA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1171419042" name="master:consti" x="126" y="1134" w="76" h="35" z="390" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="74846674">
            <param name="Name" value="Master" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="18607924" name="" x="234" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2053202455" name="master:var" x="450" y="1044" w="52" h="53" z="350" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F01" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="F02_n_03" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="New_tuning" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Statcom" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ACF1" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SubModUV" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Fault" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACOn" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3a" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3a" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_DCF3" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMC" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBMD" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_UBME" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_ACF3b" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_Comm" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="DBS_AC_BRK" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Alternative" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Bipole_test" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SPL_MR" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="caseb02" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P_Test" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="WTG3_OFF" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="ThreePhase_Test_newPlusControl" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="test_newVCM" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="NPS_test" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SVC-H_preliminary_0_0_11" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="S15" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Rvs_Fault" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P1powerTrasnfer" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="BPpowerTransfer" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="P2powerTransfer" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="BalTest" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MAX_SCL_CAP_Q" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="SC2_REF" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="Base1" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_ACSF1On" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_DCF1On" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_DCF2On" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_ACSF2On" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_ACSF3On" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_DCF1Off" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_DCF2Off" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_ACSF1Off" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_ACSF2Off" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="MaxSCL_ACSF3Off" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist name="BaseMod" link="-1" crc="26191013">
            <param name="Name" value="Vacref A" />
